<?xml version="1.0" encoding="utf-8"?>
<TcPlcObject Version="1.1.0.1" ProductVersion="3.1.4026.18">
  <DUT Name="ST_ConfigATS" Id="{d2a53b11-da64-4920-8140-909b69fcdbf4}">
    <Declaration><![CDATA[TYPE ST_ConfigATS :
STRUCT
	GenStartDelay				: TIME := T#5S;
	ReturnToLineDelay		    : TIME := T#5S;
	GenReadyDelay			    : TIME := T#5S;
	AutoReturnToLine			: BOOL := TRUE;
	Automatic					: BOOL := TRUE;

	OffTransitionTime		    : TIME := T#1S;
	ToGenTransitionTime		    : TIME := T#1S;
	ToLineTransitionTime	    : TIME := T#1S;
	
	GenCoolDownDelay			: TIME := T#1800S;
	FaultTimeOut				: TIME := T#500MS;
	GenFaultTimeOut 			: TIME := T#30S;
	VoltageUnstableTimeOut 		: TIME := T#5S;
	
	LineLossConfirmDelay 		: TIME := T#5S;    
END_STRUCT
END_TYPE
]]></Declaration>
  </DUT>
</TcPlcObject>